# Звіт пусконалагодження та інженерний аналіз: COM-Box ↔ Huawei ESM ↔ Deye (COMMISSIONING_QA_ANALYSIS.md)

**Дата фіксації:** 24.10.2026  
**Об'єкт дослідження:** Шлюз COM-Box (GD32F305RCT6) в парі з акумуляторним банком із 2-х модулів **Huawei ESM-48100** (ESM-48100U2 / ESM-48100B1, 15S LiFePO4) та сонячним гібридним інвертором **Deye** (CAN: Lithium Mode 00 = Pylontech CAN v2.0.6, 500 кбіт/с).

---

## 📌 Зміст
1. [Питання 1: Чому спочатку опитувався лише модуль 0xD6, а 0xD7 мовчав?](#1-питання-1-чому-спочатку-опитувався-лише-модуль-0xd6-а-0xd7-мовчав)
2. [Питання 2: Чому пауза між запитами 60 мс і чи не мало це? Реальний час реакції Huawei BMS](#2-питання-2-чому-пауза-між-запитами-60-мс-і-чи-не-мало-це-реальний-час-реакції-huawei-bms)
3. [Питання 3: Поглиблений аналіз живого дампу пакета ID 166 (COM3, 208 байт)](#3-питання-3-поглиблений-аналіз-живого-дампу-пакета-id-166-com3-208-байт)
4. [Питання 4: Чому тремтіли дані на інверторі (стрибки 100↔200 А та 40↔80 А)?](#4-питання-4-чому-тремтіли-дані-на-інверторі-стрибки-100200-а-та-4080-а)
5. [Питання 5: Оптимізація під конфігурацію строго з 2-х акумуляторів та синхронізація з CAN](#5-питання-5-оптимізація-під-конфігурацію-строго-з-2-х-акумуляторів-та-синхронізація-з-can)
6. [Питання 6: Динамічна робота при відключенні одного з акумуляторів (Single-Pack Fallback)](#6-питання-6-динамічна-робота-при-відключенні-одного-з-акумуляторів-single-pack-fallback)
7. [Питання 7: Робота інтелектуальної системи автобалансування комірок](#7-питання-7-робота-інтелектуальної-системи-автобалансування-комірок)
8. [Питання 8: Аварії в батареях Huawei (регістри 0x0046–0x004A) та їх трансляція в інвертор](#8-питання-8-аварії-в-батареях-huawei-регістри-0x00460x004a-та-їх-трансляція-в-інвертор)

---

## 1. Питання 1: Чому спочатку опитувався лише модуль 0xD6, а 0xD7 мовчав?

### 1.1. Суть проблеми
Після прошивки мікроконтролера через ST-Link за базовою адресою `0x08000000` та підключення лінії зв'язку RS485 на шині фіксувалися лише запити та відповіді від першого акумулятора (`0xD6`), тоді як другий модуль (`0xD7`) не відповідав.

### 1.2. Інженерний аналіз причин
Під час діагностики виявлено три ключові фактори:

1. **Апаратна самоадресація модулів Huawei по внутрішній шині CAN (піни 7 і 8):**
   * Модулі Huawei серії ESM не мають DIP-перемикачів для ручного завдання Modbus ID.
   * Розподіл адрес відбувається суто автоматично: перший блок (до якого підключено вхідний кабель від COM-Box) отримує базову адресу **`0xD6` (214 dec)**.
   * Для того, щоб другий модуль у ланцюжку визначив себе як наступний блок і прийняв адресу **`0xD7` (215 dec)**, порти `COM_OUT` першого та `COM_IN` другого блоку мають бути з'єднані прямим 8-жильним патч-кордом RJ45, а на вільному гнізді `COM_OUT` останнього (другого) блоку **обов'язково повинен бути встановлений штатний CAN-термінатор 120 Ом між контактами 7 і 8**.
   * Якщо термінатор відсутній, внутрішня CAN-лінія не має узгодження хвильового опору. В результаті автоадресація дає збій: другий модуль або взагалі не активує порт RS485, або залишається на дефолтній адресі `0xD6`, створюючи електричну колізію двох передавачів при зверненні до 0xD6.

2. **Пастка формату даних у термінальних програмах (HEX проти ASCII):**
   * При ручній перевірці через USB-RS485 адаптер користувачі нерідко вводили в термінал текстовий рядок, наприклад `D7030022000FB632`.
   * Термінал відправляв його в лінію у кодуванні ASCII (16 байтів: `'D'`, `'7'`, `'0'`, `'3'`), де перший байт дорівнював `0x44` ('D'). Контролер Huawei ESM сприймає виключно бінарні фрейми Modbus RTU, де першим байтом є один числовий байт `0xD7`. Будь-який ASCII-трафік фільтрується апаратним UART контролера Huawei як шум.
   * Коли запит було надіслано суворо бінарно у HEX (8 байт: `D7 03 00 22 00 0F B6 32`), другий модуль відповів миттєво та стабільно.

3. **Необхідність повного перезапуску живлення (Power-Cycle):**
   * Після встановлення термінатора 120 Ом контролери BMS Huawei фіксують топологію шини лише під час ініціалізації. Було потрібно повністю знеструмити обидва модулі (вимкнути кнопкою RUN/OFF) та ввімкнути знову.

---

## 2. Питання 2: Чому пауза між запитами 60 мс і чи не мало це? Реальний час реакції Huawei BMS

### 2.1. Суть питання
У попередній конфігурації шлюзу фігурувала пауза 60 мс. Чи достатньо цього для промислового контролера Huawei і як формуються часові інтервали на шині RS485?

### 2.2. Результати стендових вимірів
Під час прослуховування лінії за допомогою апаратного сніфера USB-Serial FTDI (порт COM3, 9600 8N1) було зафіксовано реальні мікросекундні часові інтервали обміну:

```
[COM-Box запит]  ──────> 8 байт (8.33 мс на 9600 бод)
     │
     └─── [Час обробки процесором Huawei BMS]: 111 – 114 мс
             │
             ▼
[Huawei BMS відповідь] <────── 35 байт (36.45 мс на 9600 бод)
     │
     └─── [Міжрегістрова пауза COM-Box]: 30 мс (достатня для релаксації приймача)
```

### 2.3. Висновок та оптимізація таймінгів
* **Час відповіді BMS (Turnaround Time):** становить стабільні **111–114 мс**. Це внутрішній час обробки завдання ядром BMS Huawei (зчитування АЦП комірок, розрахунок контрольної суми CRC16).
* **Пауза 60 мс:** насправді була паузою між завершенням попередньої транзакції та стартом наступної.
* **Фінальні налаштування в коді (`src/main.cpp`):**
  * `BMS_TIMEOUT_MS = 400` мс — максимальний час очікування відповіді (із 3.5-кратним запасом над штатними 114 мс);
  * `HW_INTER_QUERY_MS = 30` мс — пауза між читанням сусідніх регістрів одного й того самого модуля;
  * `HW_INTER_MODULE_MS = 80` мс — пауза при переході від модуля `0xD6` до модуля `0xD7` (гарантує розпізнавання паузи t3.5 усіма вузлами шини).

---

## 3. Питання 3: Поглиблений аналіз живого дампу пакета ID 166 (COM3, 208 байт)

### 3.1. Перехоплені дані
Під час польового моніторингу через порт COM3 (FTDI VID:0403/PID:6001, 9600 8N1) було знято пакет ID 166 довжиною 208 байт. Розглянемо його структуру:

```
PAYLOAD:
[0000-000Fh] D6 03 00 00 00 07 16 2F D6 03 0E 13 8D 13 81 00
[0010-001Fh] 00 00 64 00 64 00 17 00 16 F3 83 D6 03 00 0A 00
[0020-002Fh] 01 B6 2F D6 03 02 00 01 0D 96 D6 03 00 42 00 02
...
```

### 3.2. Побайтова розшифровка кадрів Modbus FC03

#### 1. Запит та відповідь базової телеметрії модуля #1 (адреса 0xD6, 7 регістрів з 0x0000):
* **Запит COM-Box:** `D6 03 00 00 00 07 16 2F`
  * `D6` — адреса модуля (214 dec);
  * `03` — Modbus FC03 (Read Holding Registers);
  * `00 00` — початковий регістр `0x0000`;
  * `00 07` — кількість регістрів (7 слів);
  * `16 2F` — контрольна сума CRC16.
* **Відповідь Huawei BMS:** `D6 03 0E 13 8D 13 81 00 00 00 64 00 64 00 17 00 16 F3 83`
  * `D6 03 0E` — відлуння адреси, функції та лічильник даних (14 байт = 7 регістрів);
  * `13 8D` (5005 dec) -> **Напруга шини:** $5005 \times 0.01\text{ В} = \mathbf{50.05\text{ В}}$;
  * `13 81` (4993 dec) -> **Напруга акумулятора (Pack V):** $4993 \times 0.01\text{ В} = \mathbf{49.93\text{ В}}$;
  * `00 00` (0 dec) -> **Струм:** $\mathbf{0.00\text{ А}}$ (режим спокою / холостий хід);
  * `00 64` (100 dec) -> **SOC:** $\mathbf{100\%}$;
  * `00 64` (100 dec) -> **SOH:** $\mathbf{100\%}$;
  * `00 17` (23 dec) -> **Максимальна температура:** $\mathbf{+23\ ^\circ\text{C}}$;
  * `00 16` (22 dec) -> **Мінімальна температура:** $\mathbf{+22\ ^\circ\text{C}}$;
  * `F3 83` — валідний CRC16.

#### 2. Запит робочого стану (регістр 0x000A):
* **Запит:** `D6 03 00 0A 00 01 B6 2F`
* **Відповідь:** `D6 03 02 00 01 0D 96` -> значення `0x0001` (Discharge / Standby Ready).

#### 3. Напруги 15 окремих комірок (запит 0x0022 × 15):
* **АКБ #1 (`0xD6`):**
  * Повний розкид комірок: від **3328 мВ** до **3334 мВ**;
  * Дельта розбалансу: всього **6 мВ** (ідеальний стан осередків).
* **АКБ #2 (`0xD7`):**
  * Повний розкид комірок: від **3327 мВ** до **3329 мВ**;
  * Дельта розбалансу: всього **2 мВ**.

---

## 4. Питання 4: Чому тремтіли дані на інверторі (стрибки 100↔200 А та 40↔80 А)?

### 4.1. Симптом
На екрані інвертора Deye спостерігалося хаотичне тремтіння лімітів струму:
* Струм заряду стрибав: **40 А <-> 80 А** (при DIP5 OFF) або **50 А <-> 100 А** (при DIP5 ON);
* Струм розряду стрибав: **100 А <-> 200 А**.

### 4.2. Корінна причина (Root Cause)
Проблема виникла через **часову асинхронність** між циклом опитування шини RS485 та незалежним таймером відправки CAN-кадрів:
1. Раніше код намагався послідовно опитувати повний пул із 16 адрес (`0xD6..0xDD, 0xE0..0xE7`), надсилаючи по 9 Modbus-запитів на кожен модуль.
2. Повний прохід сканування тривав понад 5–8 секунд.
3. Одночасно з цим у головному циклі працював таймер відправки CAN, який спрацьовував суворо кожну 1 секунду (1 Гц per Pylontech CAN spec).
4. **Механізм збою:**
   * Якщо секунда спливала в момент, коли опитали лише модуль `0xD6`, а модуль `0xD7` ще очікував своєї черги, функція агрегації розраховувала суму виключно для одного знайденого модуля (`active_pack_count = 1`). Інвертору відправлялися ліміти на 1 модуль: **40 А** заряду та **100 А** розряду.
   * На наступній секунді опитування модуля `0xD7` якраз завершувалося, `active_pack_count` ставав рівним 2, і в CAN надсилалися ліміти на 2 модулі: **80 А** заряду та **200 А** розряду.
   * Виникало періодичне биття фаз двох незалежних таймерів, що сприймалося інвертором Deye як постійне смикання лімітів потужності.

---

## 5. Питання 5: Оптимізація під конфігурацію строго з 2-х акумуляторів та синхронізація з CAN

Для повної ліквідації тремтіння та забезпечення миттєвої плавної роботи виконано три архітектурні зміни в коді:

### 5.1. Звуження адресного простору строго до 2 модулів
* Константа кількості модулів зафіксована: `HW_MODULE_COUNT = 2`.
* Адреси опитування: виключно `0xD6` (214) та `0xD7` (215). Усі запити до решти 14 неіснуючих адрес повністю видалено.

### 5.2. Скорочення списку запитів до 3-х ключових
Замість 9 повільних запитів опитування скорочено до трьох цільових блоків FC03:
1. `0x0000 × 7`: Базова телеметрія (напруга шини, напруга модуля, струм, SOC, SOH, $T_{max}$, $T_{min}$);
2. `0x0046 × 5`: Аварійні та діагностичні регістри (Fault, Cell Fault, Protection, Warning, Current State);
3. `0x0022 × 15`: Напруги 15 комірок у мілівольтах (для розрахунку захисного тейперу струму та балансування).

### 5.3. Жорстка синхронізація з CAN (Lockstep Synchronization)
* Незалежний 1-секундний таймер CAN усунуто з безконтрольного циклу.
* Виклик `send_all_frames()` перенесено безпосередньо у функцію `bms_aggregate_data()`.
* **Результат:** CAN-кадри генеруються та надсилаються в інвертор **лише тоді, коли завершено опитування та агрегацію даних від обох модулів**.
* Час повного циклу становить **~1.1 секунди**, що ідеально відповідає стандарту Pylontech CAN v2.0.6 (1.0–2.0 с). Ліміти струму зафіксувалися абсолютно стабільно: **80 А / 200 А**.

---

## 6. Питання 6: Динамічна робота при відключенні одного з акумуляторів (Single-Pack Fallback)

### 6.1. Вимога до відмовостійкості
Система повинна надійно працювати як з двома увімкненими батареями, так і у разі, якщо користувач вимкнув один з акумуляторів (або спрацював його захисний автомат).

### 6.2. Реалізація в прошивці
Впроваджено кінцевий автомат обліку присутності блоків із дебаунсом:

```
                  ┌────────────────────────────────────────┐
                  │ Обидва модулі активні (0xD6 + 0xD7)    │
                  │ CCL = 80 A (100 A), DCL = 200 A        │
                  └──────────────────┬─────────────────────┘
                                     │
                 Втрата зв'язку з одним модулем (> 5 циклів / 5 с)
                                     │
                                     ▼
                  ┌────────────────────────────────────────┐
                  │ 1 модуль активний (Single-Pack Fallback│
                  │ CCL = 40 A (50 A), DCL = 100 A         │
                  └──────────────────┬─────────────────────┘
                                     │
                   Увімкнення 2-го модуля (успішна відповідь)
                                     │
                                     ▼
                      Миттєве повернення лімітів 2-х АКБ
```

1. **Захист від передчасного скидання:** Модуль вважається відключеним лише після 5 невдалих спроб опитування поспіль (~5 секунд). Короткочасна завада від пускових струмів інвертора не призводить до скидання струмів.
2. **Миттєве підхоплення (Hot-Plug):** Як тільки вимкнений модуль знову вмикається, на першому ж успішному циклі опитування ліміти банку автоматично повертаються до 80 А / 200 А без потреби перезавантажувати COM-Box.
3. **Холодний старт з 1 модулем:** Додано перевірку `hw_mod[i].last_ok_ms != 0`, щоб при увімкненні COM-Box з однією активною батареєю шлюз відразу виставляв ліміти для 1 модуля (40 А / 100 А) без 5-секундного очікування неіснуючого блоку.

---

## 7. Питання 7: Робота інтелектуальної системи автобалансування комірок

### 7.1. Алгоритм та логіка
Промислові модулі Huawei ESM мають внутрішні пасивні балансири, які вмикаються виключно у верхній точці заряду ($U_{cell} \ge 3400$ мВ) при малих струмах.
COM-Box має вбудований автомат керування сесіями вирівнювання:

| Розкид комірок ($\Delta U$) | Категорія | Періодичність сесій | Умова завершення сесії |
|---|---|---|---|
| **$\ge 100$ мВ** | `HIGH` (Сильний дисбаланс) | Кожні 24 години | Зниження дельти до $\le 25$ мВ або таймаут 8 годин |
| **$30 \dots 100$ мВ** | `MED` (Середній розкид) | Кожні 72 години (3 доби) | Зниження дельти до $\le 25$ мВ |
| **$< 30$ мВ** | `OK` (Ідеальний баланс) | Профілактично кожні 30 діб | Зниження дельти до $\le 25$ мВ |

### 7.2. Узгодження зі швидкісним опитуванням 2-х модулів
* **Стійкість виходу (`BAL_EXIT_STREAK = 5`):** Оскільки цикл опитування двох модулів скоротився до ~1.1 с, поріг підтвердження виходу із сесії збільшено з 3 до 5 поспіль успішних вимірів дельти $\le 25$ мВ, що виключає хибне передчасне завершення сесії через випадковий стрибок напруги.
* **Детекція зникнення зовнішньої мережі (`BAL_OUTAGE_AGG_N = 60`):** Якщо під час сесії балансування зникає мережа 230 В і будинок починає споживати струм від батареї ($I_{dis} > 1.5$ А) протягом 60 секунд, сесія автоматично переривається, щоб не розряджати акумулятори в аварійному режимі.

---

## 8. Питання 8: Аварії в батареях Huawei (регістри 0x0046–0x004A) та їх трансляція в інвертор

### 8.1. Структура аварійних регістрів Huawei ESM

Запитом `0x0046 × 5` з кожного блоку зчитується 5 слів діагностики:
* **`0x0046` (Fault Word):** апаратні відмови плати BMS, датчиків струму, напруги та температури, нагрівального елемента, силових MOSFET, залипання вихідного контактора;
* **`0x0047` (Cell Fault Word):** внутрішній опір та апаратні дефекти для кожної з комірок 1..15;
* **`0x0048` (Protection Word):** активні апаратні захисти: перенапруга (Pack/Cell OV), глибокий розряд (Pack/Cell UV), перегрів/переохолодження заряду/розряду, коротке замикання;
* **`0x0049` (Warning Word):** ранні попереджувальні пороги;
* **`0x004A` (Current / State Word):** струмове перевантаження заряду/розряду, сигнал блокування.

### 8.2. Фізична перехресна верифікація (Cross-Validation)
Щоб усунути випадкові аварійні вимкнення інвертора від стартових прапорців у пам'яті батареї, COM-Box транслює біти в кадр CAN `0x359` тільки при підтвердженні фізичними вимірами:
* **Cell OV:** біт у `0x359` активується тільки якщо є прапорець захисту в `0x0048` **ТА** напруга найвищої комірки $\ge 3600$ мВ;
* **Pack OV:** прапорець у `0x359` виставляється тільки при захисті в `0x0048` **ТА** загальній напрузі $\ge 54.5$ В;
* **Cell UV:** прапорець виставляється при захисті в `0x0048` **ТА** ($U_{min} \le 2800$ мВ або $\text{SOC} \le 5\%$).

### 8.3. Специфіка зимового захисту від холоду (Winter Protection)
* При температурі акумуляторів нижче $+2\ ^\circ\text{C}$ заряд літію категорично заборонений через небезпеку утворення дендритів металевого літію. COM-Box миттєво обнуляє дозволений струм заряду (`CCL = 0 А`) та скидає біт дозволу заряду в кадрі `0x35C` (`Charge Enable = 0`).
* **Критична особливість для Deye:** аварійний біт `Under Temperature` у кадрі `0x359` при цьому **НЕ виставляється**!
  * Інвертор Deye при отриманні біта `UT` у кадрі `0x359` аварійно вимикає не лише заряд, але й **розряд**.
  * Якби цей біт передавався, при температурі батареї $+1\ ^\circ\text{C}$ будинок зазнав би повного знеструмлення (блекауту). Наш алгоритм дозволяє будинку безпечно живитися від енергії акумуляторів у сильні морози (аж до $-20\ ^\circ\text{C}$), блокуючи лише заряджання.

### 8.4. Захист в автономному режимі (Deye Off-Grid Workaround)
* В автономному режимі (Off-Grid) інвертори Deye можуть ігнорувати ліміт `DCL = 0 А` і продовжувати тягнути струм з батареї, доки її SOC не впаде до 0%.
* Для гарантованої зупинки розряду COM-Box реалізує дзеркалювання в кадрі `0x355`:
  * Якщо розряд заборонено (`DCL = 0 А` через розряд комірки $\le 2650$ мВ чи переохолодження $\le -20\ ^\circ\text{C}$) -> у кадрі `0x355` передається **`SOC = 0%`**;
  * Якщо заряд заборонено (`CCL = 0 А` через напругу комірки $\ge 3600$ мВ чи мороз $< +2\ ^\circ\text{C}$) -> передається **`SOC = 100%`**;
  * Це гарантує 100% безпечну зупинку силового перетворювача Deye в будь-яких режимах роботи.

---

## 9. Підсумкова зведена таблиця взаємодії

| Параметр / Сигнал | Поведінка системи | Вплив на інвертор Deye |
|---|---|---|
| **Норма (2 АКБ)** | Опитування `0xD6` + `0xD7` кожні 1.1 с | CCL = 80 А (100 А), DCL = 200 А, статус OK |
| **Норма (1 АКБ)** | Опитування 1 активного блоку кожні 1.1 с | CCL = 40 А (50 А), DCL = 100 А, стабільна робота |
| **Холод ($T < +2\ ^\circ\text{C}$)** | `CCL = 0 А`, `0x35C bit 7 = 0`, `0x355 SOC = 100%` | Заряд заблоковано, будинок живиться від АКБ без відключень |
| **Розряд ($U_{cell} \le 2650$ мВ)** | `DCL = 0 А`, `0x35C bit 6 = 0`, `0x355 SOC = 0%` | Інвертор миттєво зупиняє розряд і чекає відновлення мережі/сонця |
| **Втрата зв'язку (> 5 с)** | `CCL = 0 А`, `DCL = 0 А`, `0x35C = 0x00`, `SOC = 0%` | Аварійний стан Fail-Closed: Deye плавно зупиняє роботу банку |
